# CRAH capacity check — CRAH-A3

Fill in this template (or an equivalent spreadsheet). Do not leave critical steps implied.

## Given data

- Hall / unit: Hall A / cold aisle 3 / CRAH-A3
- Q_design = 80 kW
- Design T_supply / T_return = 18 / 28 °C
- Design airflow = 24000 m³/h
- Measured T_supply / T_return = 20.0 / 29.5 °C
- Measured airflow = 16500 m³/h
- P_meas = 24 kW
- Alarms: LOW_AIRFLOW, RETURN_AIR_HIGH
- CW / heat-rejection note: Chilled-water / dry-cooler approach within design band (no heat-rejection alarm).

## Assumptions

-

## Capacity calculation

- V̇_meas (m³/s) = 16500 / 3600 =
- ΔT_meas (K) = T_return − T_supply =
- Q_meas (kW) = 1.20 × V̇_meas × 1.005 × ΔT_meas =
- Shortfall (kW) = Q_design − Q_meas =
- Shortfall (%) = 100 × shortfall / Q_design =
- Performance ratio Q_meas / P_meas =

Optional design airflow check:
- V̇_design (m³/s) =
- Q_design restated from design airflow and design ΔT (should be ≈ 80 kW) =

## Diagnosis

Primary fault class:

Evidence (numbers):

Evidence (alarms / CW note):

Secondary factors (optional):

## Results summary

| Result | Value | Units |
|--------|-------|-------|
| Q_meas | | kW |
| Shortfall | | kW |
| Shortfall | | % |
| Q/P | | — |
| Primary fault | | — |
