Emicon CRAH incident pack — CRAH-A3 / Hall A / cold aisle 3
================================================================

Customer context: Enex Technologies technical support for Emicon precision cooling
Plant note: CRAH coil served by facility chilled water (natural-refrigerant chiller plant upstream)

DESIGN
------
Sensible cooling capacity Q_design:     80 kW
Supply air temperature (design):      18 °C
Return air temperature (design):      28 °C
Airflow (design):                     24000 m³/h

MEASURED (this visit)
---------------------
Supply air temperature:               20.0 °C
Return air temperature:               29.5 °C
Airflow (traverse / BMS):             16500 m³/h
Unit electrical input P_meas:         24 kW

HEAT REJECTION / CW
-------------------
Chilled-water / dry-cooler approach within design band (no heat-rejection alarm).

BMS ALARM EXCERPT (last 2 h)
------------------------------
[LOW_AIRFLOW] active — see unit CRAH-A3
[RETURN_AIR_HIGH] active — see unit CRAH-A3

SERVICE PRIORITY
----------------
Standard response: IT inlet still within emergency envelope; restore capacity within the standard service KPI window.

Constants for air-side sensible capacity (use these):
  ρ = 1.20 kg/m³
  c_p = 1.005 kJ/(kg·K)
  Q (kW) = ρ × (V_m3h / 3600) × c_p × (T_return − T_supply)

Notes:
  - Deliverable = capacity calculation + service report (see templates).
  - Do not invent alarms or measurements beyond this sheet.
